within SolarTherm.Media;

package CO2 "Medium model of CO2: bilinear interpolation"
  extends Modelica.Icons.VariantsPackage;




  annotation(
    Documentation(revisions = "<html>
		<p>by <b>Alberto de la Calle</b> and <b>Ali Shirazi</b></p>
		</html>"));
end CO2;