within SolarTherm.Models.Control;
model WindPV_TESControl_v3 //now outputs the demand m_flow_PB_dem if able, now increases m_flow_PB if the storage outlet is below the ideadl temperature
  extends Icons.Control;
  replaceable package HTF = SolarTherm.Media.Air.Air_amb_p;
  parameter SI.Temperature T_recv_max = 330.0 + 273.15 "Maximum tolerated receiver input temperature";
  parameter SI.Temperature T_recv_start = 320.0 + 273.15 "Receiver input temperature at which receiver can start";
  parameter SI.Temperature T_PB_min = 515.0 + 273.15 "Minimum tolerated PB input temperature";
  parameter SI.Temperature T_PB_start = 525.0 + 273.15 "PB input temperature at which it can start";
  parameter SI.Temperature T_target = 565.0 + 273.15 "Target receiver outlet temperature";
  
  parameter SI.MassFlowRate m_flow_PB_des = 100.0 "Reference power block mass flow rate";
  SI.MassFlowRate m_flow_PB_dem = m_flow_PB_des*Q_demand/Q_des_blk "Power block mass demand";
  parameter SI.HeatFlowRate Q_des_blk = 200e6 "Power block design heat rate";
  parameter SI.SpecificEnthalpy h_target = HTF.specificEnthalpy(HTF.setState_pTX(101323.0, T_target)) "Target specific enthalpy of the receiver outlet";
  Integer Control_State(start=6) "1-6 Determines which pumps are flowing and whether defocus is on";
  Boolean Chg(start=true) "Can the storage be charged?";
  //Boolean DisT(start=false) "Can the storage be discharged based on temperature?";
  Boolean Dis(start=false) "Can the storage be discharged based on temperature?";
  Boolean PB(start=true) "Can the PB be turned on?";
  //Boolean DisL(start=false) "Can the storage be discharged based on level?";

  //Timer to prevent PB from being turned on too many times
  //parameter SI.Time t_wait=1.0*3600 "Time you have to wait after shutdown before it can be turned on again";
  //SI.Time t_shutdown(start=0) "Time since it last shut down";
  //End timer
  parameter SI.HeatFlowRate Q_rcv_min = 0.10*Q_des_blk "Minimum receiver heat-rate to start mass flow to receiver";
  parameter SI.MassFlowRate m_0 = 1e-8 "Minimum mass flow rate through any pipe";
  parameter SI.MassFlowRate m_min = 1e-8 "minimum mass flow rate to start"; //used to be 1e-7 for both
  parameter Real level_mid = 0.50 "Midpoint storage level, necessary for asymmetrical chg/dis";
  
  Modelica.Blocks.Interfaces.RealInput Level "Tank Storage Level 0-100"
    annotation (Placement(visible = true, transformation(extent = {{-124, 24}, {-84, 64}}, rotation = 0), iconTransformation(extent = {{-126, 6}, {-86, 46}}, rotation = 0)));
  
  Modelica.Blocks.Interfaces.RealInput T_top_tank "Temperature of the top of HTF in storage"
    annotation (Placement(visible = true, transformation(extent = {{-124, -4}, {-84, 36}}, rotation = 0), iconTransformation(extent = {{-126, -36}, {-86, 4}}, rotation = 0)));
    
  Modelica.Blocks.Interfaces.RealInput T_bot_tank "Temperature of the bottom of HTF in storage"
    annotation (Placement(visible = true, transformation(extent = {{-124, -30}, {-84, 10}}, rotation = 0), iconTransformation(extent = {{-126, -78}, {-86, -38}}, rotation = 0)));
    
  Modelica.Blocks.Interfaces.RealOutput m_flow_PB(start=1.0e-8) "Power block mass flow?" annotation (Placement(visible = true, transformation(extent = {{90, -20}, {130, 20}}, rotation = 0), iconTransformation(extent = {{90, -12}, {130, 28}}, rotation = 0))) ;
  
  Modelica.Blocks.Interfaces.RealOutput m_flow_recv(start=1.0e-8) "Receiver mass flow?" annotation (Placement(visible = true, transformation(extent = {{90, -20}, {130, 20}}, rotation = 0), iconTransformation(extent = {{90, 38}, {130, 78}}, rotation = 0))) ;
  
  Modelica.Blocks.Interfaces.RealOutput Q_curtail(start=Q_des_blk) "Required defocus heat" annotation (Placement(visible = true, transformation(extent = {{90, -20}, {130, 20}}, rotation = 0), iconTransformation(origin = {-108, -90},extent = {{-20, -20}, {20, 20}}, rotation = 180))) ;
  
  Modelica.Blocks.Interfaces.BooleanOutput curtail(start=false) "defocus receiver?" annotation (Placement(visible = true, transformation(extent = {{90, -20}, {130, 20}}, rotation = 0), iconTransformation(extent = {{90, -60}, {130, -20}}, rotation = 0))) ;

  Modelica.Blocks.Interfaces.RealInput Q_rcv_raw "The net receiver heat rate before curtailment"
    annotation (Placement(visible = true, transformation(extent = {{-124, 52}, {-84, 92}}, rotation = 0), iconTransformation(extent = {{-126, 48}, {-86, 88}}, rotation = 0)));
  
  
  Modelica.Blocks.Interfaces.RealInput Q_demand "The boiler heat demand"
    annotation (Placement(visible = true, transformation(extent = {{-124, -102}, {-84, -62}}, rotation = 0), iconTransformation(origin = {70, 112},extent = {{-20, -20}, {20, 20}}, rotation = -90)));
  
  Modelica.Blocks.Interfaces.RealInput h_PB_outlet "Enthalpy of the HTF coming out of PB"
    annotation (Placement(visible = true, transformation(extent = {{-124, -54}, {-84, -14}}, rotation = 0), iconTransformation(origin = {14, 112},extent = {{-20, -20}, {20, 20}}, rotation = -90)));
    
  Modelica.Blocks.Interfaces.RealInput h_tank_outlet "Enthalpy of the HTF coming out of bottom of tank"
    annotation (Placement(visible = true, transformation(extent = {{-124, -78}, {-84, -38}}, rotation = 0), iconTransformation(origin = {-40, 112},extent = {{-20, -20}, {20, 20}}, rotation = -90)));
    
  Modelica.Blocks.Interfaces.RealInput h_tank_top "Enthalpy of the HTF coming out of top of tank"
    annotation (Placement(visible = true, transformation(extent = {{-124, 80}, {-84, 120}}, rotation = 0), iconTransformation(origin = {-90, 112},extent = {{-20, -20}, {20, 20}}, rotation = -90)));

  SI.MassFlowRate m_guess(start=0.0) "Guess required flow rate of recv";
  parameter SI.Time t_wait = 1.0*3600 "Waiting time between turning off PB and being able to turn on";
  SI.Time t_threshold(start=0.0) "if time passes this value, PB := true";
  
  //New model input parameters
  parameter SI.Energy E_max = 12.0*3600.0*800.0e6 "theoretical storage capacity"; 
  parameter Real eff_storage_des = 0.5 "design storage utilisation";
  parameter SI.Time t_stor_startPB = 0.25*3600.0 "minimum hours of storage available to startup PB"; 
  
  //New calculated parameters
  parameter SI.Time t_stor_cap = E_max/Q_des_blk "design storage capacity in seconds of design PB operation";
  parameter Real L_startPB = t_stor_startPB/t_stor_cap + level_mid-0.5*eff_storage_des "Minimum tank level to start PB to ensure the required time of stored energy available";
  
  //Relative flow magnitude State
  Integer Flow_State(start = 0); //0 if receiver < 0, 1 if recv between 0 and PB, 2 if recv greater than PB
  parameter SI.MassFlowRate m_tol = 0.001*m_flow_PB_des; //Tolerance of 0.1% of design PB mass flow rate

initial algorithm

  if Level <= L_startPB then
    Dis := false;
  else
    Dis := true;
  end if;
  
  //if Level <= L_startPB then
    //DisL := false;
  //else
    //DisL := true;
  //end if;
  
  //if T_top_tank < T_PB_min then
    //DisT := false;
  //else
    //DisT := true;
  //end if;
  
 // PB := true;
algorithm
  


  //when m_flow_PB < 0.1 * m_flow_PB_des then
    //if Level <= L_startPB then //try this condition
      //PB := false;
    //end if;
  //end when;
  
  /*
  when Level > L_startPB then
    DisL := true;
  elsewhen Level < L_startPB - 0.05 then
    DisL := false;
  end when;
    //Changing Storage State
  when T_top_tank < T_PB_min then 
    DisT := false;
    //DisL := false;
  elsewhen T_top_tank > T_PB_start then 
    DisT := true;
  end when;
  */
  
  when Level > L_startPB then
    if T_top_tank > T_PB_start then
      Dis := true;
    end if;
  end when;
  when T_top_tank > T_PB_start then
    if Level > L_startPB then
      Dis := true;
    end if;
  end when;
  
   when T_top_tank < T_PB_min then 
    Dis := false;
  end when;
  
  when T_bot_tank > T_recv_max then 
    Chg := false;
  elsewhen T_bot_tank < T_recv_start then
    Chg := true;
  end when;
  
  //New parts
  when m_guess > m_tol then
    if m_guess < m_flow_PB_dem + m_tol then //no overshoot
      Flow_State := 1;
    else //overshot
      Flow_State := 2;
    end if;
  end when;
  when m_guess < m_min then
    Flow_State := 0;
  end when;
  
  when m_guess > m_flow_PB_dem + m_tol then
    Flow_State := 2;
  end when;
  when m_guess < m_flow_PB_dem then
    if m_guess > m_tol then //no overshoot
      Flow_State := 1;
    else
      Flow_State := 0;
    end if;
  end when;

  
  when m_flow_PB < 0.1 * m_flow_PB_des then //take this as shutdown
    PB := false; //start the cooldown
    t_threshold := time + t_wait;
  end when;
  when time > t_threshold then
    PB := true;
  end when;
  
  
//New controls: PB triggered by shutdown and re-enabled after tank level increases past a certain value
/*
  when m_flow_PB < 0.1 * m_flow_PB_des then
    if Level <= L_startPB then //try this condition
      PB := false;
    end if;
  end when;
  when Level > L_startPB then
   PB := true;
  end when;
*/ 
  /*
  when Q_rcv_raw > 1e-6 then  //try not using this
    if Level > L_startPB then
     PB := true;
    end if;
  end when;
  */
equation
  //PB = true; //Override
  
  //m_guess = (Q_rcv_raw + m_flow_PB_dem*(h_PB_outlet-h_tank_outlet))/(h_target-h_tank_outlet);
  
  if Q_rcv_raw >= Q_demand then
    m_guess = (Q_rcv_raw + m_flow_PB_dem*(h_PB_outlet-h_tank_outlet))/(h_target-h_tank_outlet);
  else
    m_guess = Q_rcv_raw/(h_target-h_PB_outlet);
  end if;
  
  
  /*
  if Chg == false and Disch == false then //6 or 3
    if m_guess < m_flow_PB_des then
      Control_State = 6;
    else
      if PB then
        Control_State = 3;
      else
        Control_State = 6;
      end if;
    end if;
  elseif Chg == true and Disch == false then //6 or 1 or 5
    if m_guess < m_min then
      Control_State = 6;
    elseif m_guess >= m_min and m_guess <= m_flow_PB_des then
      Control_State = 1;
    else
      if PB then
        Control_State = 5;
      else
        Control_State = 1;
      end if;
    end if;
  elseif Chg == false and Disch == true then //2 or 4 or 3
    if PB then
      if m_guess < m_min then
        Control_State = 2;
      elseif m_guess >= m_min and m_guess <= m_flow_PB_des then
        Control_State = 4;
      else
        Control_State = 3;
      end if;
    else
      Control_State = 6;
    end if;
  else //2,4,5
    if m_guess < m_min then
      if PB then
        Control_State = 2;
      else
        Control_State = 6;
      end if;
    elseif m_guess >= m_min and m_guess <= m_flow_PB_des then
      if PB then
        Control_State = 4;
      else
        Control_State = 1;
      end if;
    else
      if PB then
        Control_State = 5;
      else
        Control_State = 1;
      end if;
    end if;
  end if;
  */
  if Flow_State == 0 then
    //if (DisT and DisL) == true then
    if Dis == true then
      if PB == true then
        Control_State = 2;
      else
        Control_State = 6;
      end if;
    else
      Control_State = 6;
    end if;
  elseif Flow_State == 1 then
    //if (DisT and DisL) == true then
    if Dis == true then
      if PB == true then
        Control_State = 4;
      else
        Control_State = 1;
      end if;
    else
      if Chg == true then
        Control_State = 1;
      else
        Control_State = 6;
      end if;
    end if;
  else //Flow_State == 2
    if Chg == true then
      if PB == true then
        Control_State = 5;
      else
        Control_State = 1;
      end if;
    else
      if PB == true then
        Control_State = 3;
      else
        Control_State = 6;
      end if;
    end if;
  end if;
   
  if Control_State == 1 then
    m_flow_recv = max(m_0,Q_rcv_raw/(h_target-h_tank_outlet));
    m_flow_PB = m_0;
    curtail = false;
    Q_curtail = Q_des_blk; //Not used anyway
    
  elseif Control_State == 2 then
    m_flow_recv = m_0;
    //m_flow_PB = m_flow_PB_dem;
    //m_flow_PB = max(m_0,m_flow_PB_dem*h_target/h_tank_top);
    m_flow_PB = max(m_0,m_flow_PB_dem*(h_target-h_PB_outlet)/(h_tank_top-h_PB_outlet));
    curtail = false;
    Q_curtail = Q_des_blk; //Not used anyway

  elseif Control_State == 3 then
    m_flow_recv = max(m_0,m_flow_PB_dem);
    m_flow_PB = max(m_0,m_flow_PB_dem);
    curtail = true;
    Q_curtail = m_flow_PB_dem*(h_target-h_PB_outlet); //Not used anyway

  elseif Control_State == 4 then
    m_flow_recv = max(m_0,Q_rcv_raw/(h_target-h_PB_outlet));
    //m_flow_PB = max( m_0 , m_flow_PB_dem*(h_target/h_tank_top) + ( Q_rcv_raw / (h_target-h_PB_outlet) )*( 1.0 - (h_target/h_tank_top) ) );
    //m_flow_PB = m_flow_PB_dem*(h_target/h_tank_top) + Q_rcv_raw * ((h_tank_top-h_target)/(h_tank_top*(h_target-h_PB_outlet)));
    m_flow_PB = max(m_0, (m_flow_recv*(h_tank_top-h_target) + m_flow_PB_dem*(h_target-h_PB_outlet))/(h_tank_top-h_PB_outlet) );
    curtail = false;
    Q_curtail = Q_des_blk; //Not used anyway

  elseif Control_State == 5 then
    //m_flow_recv = (Q_rcv_raw + m_flow_PB*(h_PB_outlet-h_tank_outlet))/(h_target-h_tank_outlet);
    m_flow_recv = max(m_0,(Q_rcv_raw + m_flow_PB_dem*(h_PB_outlet-h_tank_outlet))/(h_target-h_tank_outlet));
    m_flow_PB = max(m_0,m_flow_PB_dem);
    curtail = false;
    Q_curtail = Q_des_blk; //Not used anyway

  else
    m_flow_recv = m_0;
    m_flow_PB = m_0;
    curtail = false;
    Q_curtail = Q_des_blk; //Not used anyway
  end if;
//Additional info about control states:
//1 = Recv is on, only charges the storage. PB is off.
//2 = PB is on, and only run by discharging the Storage. Recv is off.
//3 = PB is run only from receiver, storage is completely bypassed, receiver is defocused to exactly balance mass flows of recv and PB, obeying also the target receiver outlet temperature.
//4 = PB is on, and run by combining receiver outlet with a Storage discharge stream.
//5 = Receiver is on, and its outlet stream splits to charge the Storage and run the PB.
//6 = Everything is off.
  annotation(Documentation(revisions ="<html>
		<p>By Zebedee Kee on 03/12/2020</p>
		</html>",info="<html>
		<p>This component determines the mass flow rates of both the receiver and power block mass flow rates. The variable m_guess calculates the required receiver mass flow to achieve target outlet temperature T_target based on inlet enthalpy from either storage bottom outlet, PB outlet or a combination of both. Depending on whether the storage is allowed to charge, discharge and relative size of m_guess wrt minimum flowrate and PB design flowrate, one of the 6 operating states is chosen.</p>
		</html>"));
end WindPV_TESControl_v3;