within SolarTherm.Models.PowerBlocks;
package Cooling

end Cooling;
