within examples;

model PhysicalParticleCO21D_v11
  //Run this model with maximum time step less than equal to 300. Other than that, it wont converge
  import SolarTherm.{Models,Media};
  import Modelica.SIunits.Conversions.from_degC;
  import SI = Modelica.SIunits;
  import nSI = Modelica.SIunits.Conversions.NonSIunits;
  import CN = Modelica.Constants;
  import CV = Modelica.SIunits.Conversions;
  import FI = SolarTherm.Models.Analysis.Finances;
  import SolarTherm.Types.Solar_angles;
  import SolarTherm.Types.Currency;
  import Modelica.Math;
  import metadata = SolarTherm.Utilities.Metadata_Optics;
  extends SolarTherm.Media.CO2.PropCO2;
  extends Modelica.Icons.Example;
  //TODO Incorporate Modelica HX model
  //TODO Use Coolprop for SCO2 props
  //TODO Re-train the sCO2 cycle for the particle medium and new setpoint temperatures
  // Input Parameters
  // *********************
  parameter Boolean match_sam = false "Configure to match SAM output";
  parameter Boolean fixed_field = false "true if the size of the solar field is fixed";
  replaceable package Medium = SolarTherm.Media.SolidParticles.CarboHSP_ph "Medium props for Carbo HSP 40/70";
  replaceable package MedPB = SolarTherm.Media.CO2.CO2_ph "Medium props for sCO2";
  parameter String pri_file = Modelica.Utilities.Files.loadResource("modelica://SolarTherm/Data/Prices/aemo_vic_2014.motab") "Electricity price file";
  parameter Currency currency = Currency.USD "Currency used for cost analysis";
  parameter Boolean const_dispatch = true "Constant dispatch of energy";
  parameter String sch_file = Modelica.Utilities.Files.loadResource("modelica://SolarTherm/Data/Schedules/daily_sch_0.motab") if not const_dispatch "Discharging schedule from a file";
  // Weather data
  parameter String wea_file = Modelica.Utilities.Files.loadResource("modelica://SolarTherm/Data/Weather/gen3p3_Daggett_TMY3.motab");
  parameter Real wdelay[8] = {1800, 1800, 0, 0, 0, 0, 0, 0} "Weather file delays";
  parameter nSI.Angle_deg lon = -116.800 "Longitude (+ve East)";
  parameter nSI.Angle_deg lat = 34.850 "Latitude (+ve North)";
  parameter nSI.Time_hour t_zone = -8 "Local time zone (UCT=0)";
  parameter Integer year = 1996 "Meteorological year";
  // Field, heliostat and tower
  parameter String opt_file = Modelica.Utilities.Files.loadResource("modelica://SolarTherm/Data/Optics/g3p3_opt_eff_SolarPILOT_Zeb.motab");
  parameter Real metadata_list[8] = metadata(opt_file);
  parameter Solar_angles angles = Solar_angles.dec_hra "Angles used in the lookup table file";
  parameter Real land_mult = 0 "Land area multiplier";
  parameter String field_type = "polar" "Other options are : surround";
  parameter SI.Length W_helio = 10 "width of heliostat in m";
  parameter SI.Length H_helio = 10 "height of heliostat in m";
  parameter SI.Efficiency rho_helio = 0.9 "reflectivity of heliostat max =1";
  parameter SI.Area A_helio = W_helio * H_helio "Heliostat module reflective area";
  parameter SI.Angle slope_error = 2e-3 "slope error of the heliostat in mrad";
  parameter Real he_av_design = 0.99 "Helisotats availability";
  parameter SI.Efficiency eff_opt = 0.5565 "Field optical efficiency at design point";
  parameter SI.Length H_tower = 200 "Tower height";
  parameter SI.Length R_tower = W_rcv / 2 "Tower diameter";
  parameter Boolean single_field = true "True for single field, false for multi tower";
  parameter Boolean concrete_tower = true "True for concrete, false for thrust tower";
  parameter Real gnd_cvge = 0.3126 "Ground coverage";
  parameter Real excl_fac = 0.97 "Exclusion factor";
  //Design Condition
  parameter String rcv_type = "particle" "other options are : flat, cylindrical, stl";
  parameter SI.Area A_rcv(fixed = false) "Receiver aperture area CR= 1200";
  parameter nSI.Angle_deg tilt_rcv = 0 "tilt of receiver in degree relative to tower axis";
  parameter SI.Area A_field = metadata_list[1] * metadata_list[2] "Heliostat field reflective area";
  parameter Real n_helios = metadata_list[1] "Number of heliostats";
  parameter Real SM = 2.5 "Solar multiple";
  parameter SI.Power P_gross(fixed = if fixed_field then false else true) = 100e06 "Power block gross rating at design point";
  parameter SI.Efficiency eff_blk = 0.502 "Power block efficiency at design point";
  parameter SI.Temperature T_in_ref_blk = from_degC(800) "Particle inlet temperature to particle heat exchanger at design";
  parameter SI.Temperature T_in_rec = from_degC(580.3) "Particle inlet temperature to particle receiver at design";
  parameter SI.Irradiance dni_des = 909.06 "DNI at design point Equinox";
  parameter SI.Efficiency eta_rcv_assumption = 0.88;
  parameter Real CR = 1200 "Concentration ratio";
  parameter SI.Temperature T_amb_des = from_degC(25) "Design point ambient temp";
  parameter Real alpha_rcv = 1;
  parameter Integer n_H_rcv = 20 "discretization of the height axis of the receiver";
  parameter Integer n_W_rcv = 1 "discretization of the width axis of the receiver";
  parameter SI.HeatFlowRate Q_in_rcv = P_gross / eff_blk / eta_rcv_assumption * SM;
  //Optical simulation parameters
  parameter Integer n_rays = 10000 "number of rays for solstice";
  parameter Integer n_procs = 1 "number of processors in soltice";
  //Output of the optical simulation
  parameter Real n_row_oelt = 50 "number of rows of the look up table (simulated days in a year)";
  parameter Real n_col_oelt = 10 "number of columns of the lookup table (simulated hours per day)";
  // Receiver
  parameter Real ar_rec = 1 "Height to diameter aspect ratio of receiver aperture";
  parameter SI.Efficiency em_curtain = 0.86 "Emissivity of curtain";
  parameter SI.Efficiency ab_curtain = 0.98 "Absorptivity of curtain";
  parameter Real em_particle = 0.86 "Emissivity of particles";
  parameter Real ab_particle = 0.93 "Absorptivity of curtain";
  parameter SI.CoefficientOfHeatTransfer h_th_rec = 100 "Receiver heat tranfer coefficient";
  parameter SI.RadiantPower R_des(fixed = if fixed_field then true else false) "Input power to receiver at design point";
  //parameter Real rec_fr = 0.165 "Receiver loss fraction of radiance at design point";
  parameter Real rec_fr(fixed = false) "CHANGED PG Receiver loss fraction of radiance at design point";
  inner parameter SI.Efficiency eta_rec_th_des = 1 - rec_fr "PG Receiver thermal efficiency (Q_pcl / Q_sol)";
  parameter SI.Temperature rec_T_amb_des = 298.15 "Ambient temperature at design point";
  parameter Real f_loss = 0.000001 "Fraction of particles flow lost in receiver";
  //inner parameter SI.Efficiency eta_rec_th_des = 0.8568 "PG Receiver thermal efficiency (Q_pcl / Q_sol)";
  // Storage
  parameter Real t_storage(unit = "h") = 14 "Hours of storage";
  parameter Real NS_particle = 0.05 "Fraction of additional non-storage particles";
  parameter SI.Temperature T_cold_set(fixed = false) "Cold tank target temperature";
  parameter SI.Temperature T_hot_set = CV.from_degC(800) "Hot tank target temperature";
  parameter SI.Temperature T_cold_start = T_cold_set "Cold tank starting temperature";
  parameter SI.Temperature T_hot_start = CV.from_degC(800) "Hot tank starting temperature";
  parameter SI.Temperature T_cold_aux_set = CV.from_degC(500) "Cold tank auxiliary heater set-point temperature";
  parameter SI.Temperature T_hot_aux_set = CV.from_degC(700) "Hot tank auxiliary heater set-point temperature";
  parameter Medium.ThermodynamicState state_cold_set = Medium.setState_pTX(Medium.p_default, T_cold_set) "Cold partilces thermodynamic state at design";
  parameter Medium.ThermodynamicState state_hot_set = Medium.setState_pTX(Medium.p_default, T_hot_set) "Hot partilces thermodynamic state at design";
  parameter Real tnk_fr = 0.01 "Tank loss fraction of tank in one day at design point";
  parameter SI.Temperature tnk_T_amb_des = 298.15 "Ambient temperature at design point";
  parameter Real split_cold = 0.7 "Starting medium fraction in cold tank";
  parameter Boolean tnk_use_p_top = true "true if tank pressure is to connect to weather file";
  parameter Boolean tnk_enable_losses = true "true if the tank heat loss calculation is enabled";
  parameter SI.CoefficientOfHeatTransfer alpha = 3 "Tank constant heat transfer coefficient with ambient";
  parameter SI.Power W_heater_hot = 0 "Hot tank heater capacity";
  parameter SI.Power W_heater_cold = 0 "Cold tank heater capacity";
  parameter Real tank_ar = 2 "storage aspect ratio";
  // Particle heat exchanger
  parameter SI.CoefficientOfHeatTransfer U_hx = 450 "Particle heat tranfer coefficient of the particle heat exchanger";
  parameter SI.Temperature dT_approach_hx = 15 "Particle heat exchanger approach temperature";
  // Power block
  parameter SI.Temperature T_comp_in = 318.15 "Compressor inlet temperature at design";
  parameter SI.AbsolutePressure p_high = 250 * 10 ^ 5 "high pressure of the cycle";
  parameter SI.ThermodynamicTemperature T_high = 715 + 273.15 "inlet temperature of the turbine";
  parameter Real PR = 3 "Pressure ratio";
  parameter Real gamma = 0.28 "Part of the mass flow going to the recompression directly";
  // main Compressor parameters
  parameter SI.Efficiency eta_comp_main = 0.89 "Maximal isentropic efficiency of the compressors";
  // reCompressor parameters
  parameter SI.Efficiency eta_comp_re = 0.89 "Maximal isentropic efficiency of the compressors";
  //Turbine parameters
  parameter SI.Efficiency eta_turb = 0.93 "Maximal isentropic efficiency of the turbine";
  //HTR Heat recuperator parameters
  parameter Integer N_HTR = 15;
  //LTR Heat recuperator parameters
  parameter Integer N_LTR_parameter = 2 "PG";
  //Cooler parameters
  parameter SI.ThermodynamicTemperature T_low = 45 + 273.15 "Inlet temperature of the compressor";
  //Exchanger parameters
  parameter SI.Temperature T_out_ref_blk(fixed = false) "Particle outlet temperature from particle heat exchanger at design";
  parameter SI.Temperature T_in_ref_co2 = CV.from_degC(565.3) "CO2 inlet temperature to particle heat exchanger at design";
  parameter SI.Temperature T_out_ref_co2 = T_high "CO2 outlet temperature from particle heat exchanger at design";
  parameter Integer N_exch_parameter = 2 "PG";
  parameter Real par_fr = 0 "Parasitics fraction of power block rating at design point";
  parameter Real par_fix_fr = 0 "Fixed parasitics as fraction of gross rating";
  parameter Boolean blk_enable_losses = true "True if the power heat loss calculation is enabled";
  parameter Boolean external_parasities = false "True if there is external parasitic power losses";
  parameter Real nu_min_blk = 0.5 "Minimum allowed part-load mass flow fraction to power block";
  parameter SI.Power W_base_blk = par_fix_fr * P_gross "Power consumed at all times in power block";
  parameter SI.Temperature blk_T_amb_des = 316.15 "Ambient temperature at design for power block";
  parameter SI.Temperature par_T_amb_des = 298.15 "Ambient temperature at design point";
  parameter Real nu_net_blk = 0.9 "Gross to net power conversion factor at the power block";
  parameter Medium.ThermodynamicState state_co2_in_set = MedPB.setState_pTX(p_high, T_in_ref_co2) "Cold CO2 thermodynamic state at design";
  parameter Medium.ThermodynamicState state_co2_out_set = MedPB.setState_pTX(p_high, T_out_ref_co2) "Hot CO2 thermodynamic state at design";
  // Lifts
  parameter SI.Height dh_liftRC = H_tower "Vertical displacement in receiver lift";
  parameter SI.Height dh_liftHX = 10 "Vertical displacement in heat exchanger lift";
  parameter SI.Height dh_LiftCold = H_storage "Vertical displacement in cold storage lift";
  parameter SI.Efficiency eff_lift = 0.8 "Lift total efficiency";
  // Control
  parameter SI.Angle ele_min = 0.13962634015955 "Heliostat stow deploy angle";
  parameter Boolean use_wind = true "True if using wind stopping strategy in the solar field";
  parameter SI.Velocity Wspd_max = 15.65 if use_wind "Wind stow speed";
  parameter SI.HeatFlowRate Q_flow_defocus = if match_sam then Q_flow_des * (1 + rec_fr) else Q_flow_des / (1 - rec_fr) "Solar field thermal power at defocused state";
  parameter Real nu_start = 0.6 "Minimum energy start-up fraction to start the receiver";
  parameter Real nu_min_sf = 0.3 "Minimum turn-down energy fraction to stop the receiver";
  parameter Real nu_defocus = 1 "Energy fraction to the receiver at defocus state";
  parameter Real hot_tnk_empty_lb = 5 "Hot tank empty trigger lower bound";
  // Level (below which) to stop disptach
  parameter Real hot_tnk_empty_ub = 50 "Hot tank empty trigger upper bound";
  // Level (above which) to start disptach
  parameter Real hot_tnk_full_lb = 93 "Hot tank full trigger lower bound";
  parameter Real hot_tnk_full_ub = 95 "Hot tank full trigger upper bound";
  parameter Real cold_tnk_defocus_lb = 5 "Cold tank empty trigger lower bound";
  // Level (below which) to stop disptach
  parameter Real cold_tnk_defocus_ub = 7 "Cold tank empty trigger upper bound";
  // Level (above which) to start disptach
  parameter Real cold_tnk_crit_lb = 1 "Cold tank critically empty trigger lower bound";
  // Level (below which) to stop disptach
  parameter Real cold_tnk_crit_ub = 30 "Cold tank critically empty trigger upper bound";
  // Level (above which) to start disptach
  parameter Real Ti = 0.1 "Time constant for integral component of receiver control";
  parameter Real Kp = -575 "Gain of proportional component in receiver control";
  // Calculated Parameters
  parameter SI.HeatFlowRate Q_flow_des = if fixed_field then if match_sam then R_des / ((1 + rec_fr) * SM) else R_des * (1 - rec_fr) / SM else P_gross / eff_blk "Heat to power block at design";
  parameter SI.Energy E_max = t_storage * 3600 * Q_flow_des "Maximum tank stored energy";
  parameter SI.Length H_rcv = sqrt(A_rcv * ar_rec) "Receiver aperture height";
  parameter SI.Length W_rcv = A_rcv / H_rcv "Receiver aperture width";
  parameter SI.Length L_rcv = 1 "Receiver length(depth)";
  //parameter SI.Area A_land = land_mult*A_field + 197434.207385281 "Land area";
  parameter SI.Area A_land = 0 "Land area";
  parameter SI.SpecificEnthalpy h_cold_set = Medium.specificEnthalpy(state_cold_set) "Cold particles specific enthalpy at design";
  parameter SI.SpecificEnthalpy h_hot_set = Medium.specificEnthalpy(state_hot_set) "Hot particles specific enthalpy at design";
  parameter SI.SpecificEnthalpy h_co2_in_set = MedPB.specificEnthalpy(state_co2_in_set) "Cold CO2 specific enthalpy at design";
  parameter SI.SpecificEnthalpy h_co2_out_set = MedPB.specificEnthalpy(state_co2_out_set) "Hot CO2 specific enthalpy at design";
  parameter SI.Density rho_cold_set = Medium.density(state_cold_set) "Cold particles density at design";
  parameter SI.Density rho_hot_set = Medium.density(state_hot_set) "Hot particles density at design";
  parameter SI.Mass m_max = E_max / (h_hot_set - h_cold_set) "Max particles mass in tanks";
  parameter SI.Volume V_max = m_max / ((rho_hot_set + rho_cold_set) / 2) "Max particles volume in tanks";
  parameter SI.MassFlowRate m_flow_fac(fixed = false);
  parameter SI.MassFlowRate m_flow_rec_min = 0 "Minimum mass flow rate to receiver";
  //parameter SI.MassFlowRate m_flow_rec_max = 1.5 * m_flow_fac "CHANGED PG Maximum mass flow rate to receiver";
  parameter SI.MassFlowRate m_flow_rec_max = 1.3 * m_flow_fac "Maximum mass flow rate to receiver";
  parameter SI.MassFlowRate m_flow_rec_start = 0.8 * m_flow_fac "Initial or guess value of mass flow rate to receiver in the feedback controller";
  parameter SI.MassFlowRate m_flow_blk = Q_flow_des / (h_hot_set - h_cold_set) "Mass flow rate to power block at design point";
  parameter SI.Power P_net = (1 - par_fr) * P_gross "Power block net rating at design point";
  parameter SI.Power P_name = P_net "Nameplate rating of power block";
  parameter SI.Length H_storage = ceil((4 * V_max * tank_ar ^ 2 / CN.pi) ^ (1 / 3)) "Storage tank height";
  parameter SI.Diameter D_storage = H_storage / tank_ar "Storage tank diameter";
  parameter SI.Area SA_storage = CN.pi * D_storage * H_storage "Storage tank surface area";
  // That's a fair estimate. An accurate H-to-D correlation may be used.
  parameter SI.TemperatureDifference LMTD_des = (T_hot_set - T_out_ref_co2 - (T_cold_set - T_in_ref_co2)) / Math.log((T_hot_set - T_out_ref_co2) / (T_cold_set - T_in_ref_co2)) "Particle heat exchnager LMTD at design";
  parameter SI.Area A_hx = Q_flow_des / (U_hx * LMTD_des) "Heat transfer surface area of the particle heat exchanger";
  // Cost data in USD (default) or AUD
  parameter Real r_disc = 0.0439 "Real discount rate";
  parameter Real r_i = 0.025 "Inflation rate";
  parameter Integer t_life(unit = "year") = 30 "Lifetime of plant";
  parameter Integer t_cons(unit = "year") = 2 "Years of construction";
  parameter Real r_cur = 0.71 "The currency rate from AUD to USD";
  // Valid for 2019. See https://www.rba.gov.au/
  parameter Real r_contg = 0.1 "Contingency rate";
  parameter Real r_indirect = 0.13 "Indirect capital costs rate";
  parameter Real r_cons = 0.06 "Construction cost rate";
  parameter FI.AreaPrice pri_field = if currency == Currency.USD then 75 else 75 / r_cur "Field cost per design aperture area";
  parameter FI.AreaPrice pri_site = if currency == Currency.USD then 10 else 10 / r_cur "Site improvements cost per area";
  parameter FI.AreaPrice pri_land = if currency == Currency.USD then 10000 / 4046.86 else 10000 / 4046.86 / r_cur "Land cost per area";
  parameter FI.Money pri_tower = if currency == Currency.USD then 157.44 else 157.44 / r_cur "Fixed tower cost";
  parameter Real idx_pri_tower = 1.9174 "Tower cost scaling index";
  parameter Real pri_lift = if currency == Currency.USD then 58.37 else 58.37 / r_cur "Lift cost per rated mass flow per height";
  parameter FI.AreaPrice pri_receiver = if currency == Currency.USD then 37400 else 37400 / r_cur "Falling particle receiver cost per design aperture area";
  parameter FI.EnergyPrice pri_storage = if currency == Currency.USD then 17.70 / (1e3 * 3600) else 17.70 / (1e3 * 3600) / r_cur "Storage cost per energy capacity";
  parameter FI.MassPrice pri_particle = 1.0 "Unit cost of particles per kg";
  parameter FI.PowerPrice pri_hx = if currency == Currency.USD then 175.90 / 1e3 else 175.90 / 1e3 / r_cur "Heat exchnager cost per energy capacity";
  //parameter FI.PowerPrice pri_bop = if currency==Currency.USD then 340 / 1e3 else (340 / 1e3)/r_cur "Balance of plant cost per gross rated power"; // Based on downselection criteria criteria
  parameter FI.PowerPrice pri_bop = if currency == Currency.USD then 0 / 1e3 else 0 / 1e3 / r_cur "Balance of plant cost per gross rated power";
  parameter Real pri_om_name(unit = "$/W/year") = if currency == Currency.USD then 40 / 1e3 else 40 / 1e3 / r_cur "Fixed O&M cost per nameplate per year";
  //parameter Real pri_om_prod(unit = "$/J/year") = if currency==Currency.USD then 3.5 / (1e6 * 3600) else (3.5 / (1e6 * 3600))/r_cur "Variable O&M cost per production per year"; // Based on downselection criteria criteria
  parameter Real pri_om_prod(unit = "$/J/year") = if currency == Currency.USD then 0 / (1e6 * 3600) else 0 / (1e6 * 3600) / r_cur "Variable O&M cost per production per year";
  parameter FI.Money C_field = A_field * pri_field "Field cost";
  parameter FI.Money C_site = A_field * pri_site "Site improvements cost";
  parameter FI.Money C_field_total = C_field + C_site "Heliostat field plus site preparation costs";
  parameter FI.Money C_tower = pri_tower * H_tower ^ idx_pri_tower "Tower cost";
  parameter FI.Money C_lift_rec = pri_lift * dh_liftRC * m_flow_fac "Receiver lift cost";
  parameter FI.Money C_lift_hx = pri_lift * dh_liftHX * m_flow_blk "Heat exchanger lift cost";
  parameter FI.Money C_lift_cold = pri_lift * dh_LiftCold * m_flow_blk "Cold storage tank lift cost";
  parameter FI.Money C_fpr = pri_receiver * A_rcv "Falling particle receiver cost";
  parameter FI.Money C_receiver = C_fpr + C_tower + C_lift_rec "Total receiver cost";
  parameter FI.Money C_bins = FI.particleBinCost(T_hot_set) * SA_storage + FI.particleBinCost(T_cold_set) * SA_storage "Cost of cold and hot storage bins";
  parameter FI.Money C_particles = (1 + NS_particle) * pri_particle * m_max "Cost of particles";
  parameter FI.Money C_storage = C_bins + C_particles + C_lift_hx + C_lift_cold + f_loss * t_life * pri_particle * 1.753e10 "Total storage cost";
  parameter FI.Money C_cap_total(fixed = false);
  parameter FI.Money C_hx = Q_flow_des * pri_hx "Heat exchanger cost";
  // TODO Should be updated based on Eq. 11 in Albrecht et al's ASME conference paper draft
  parameter FI.Money C_block(fixed = false) "Power block cost";
  // TODO Should be updated based on Eq. 17 in Albrecht et al's ASME conference paper draft
  parameter FI.Money C_bop = P_gross * pri_bop "Balance of plant cost";
  parameter FI.Money C_land = A_land * pri_land "Land cost";
  parameter FI.Money C_cap(fixed = false) "Capital costs";
  parameter FI.MoneyPerYear C_year = P_name * pri_om_name "Fixed O&M cost per year";
  parameter Real C_prod(unit = "$/J/year") = pri_om_prod "Variable O&M cost per production per year";
  // System components
  // *********************
  //Weather data
  SolarTherm.Models.Sources.DataTable.DataTable data(lon = lon, lat = lat, t_zone = t_zone, year = year, file = wea_file) annotation(
    Placement(visible = true, transformation(extent = {{-144, -60}, {-114, -32}}, rotation = 0)));
  //DNI_input
  Modelica.Blocks.Sources.RealExpression DNI_input(y = data.DNI) annotation(
    Placement(transformation(extent = {{-140, 60}, {-120, 80}})));
  //Tamb_input
  Modelica.Blocks.Sources.RealExpression Tamb_input(y = data.Tdry) annotation(
    Placement(transformation(extent = {{140, 70}, {120, 90}})));
  //WindSpeed_input
  Modelica.Blocks.Sources.RealExpression Wspd_input(y = data.Wspd) annotation(
    Placement(transformation(extent = {{-140, 20}, {-114, 40}})));
  //pressure_input
  Modelica.Blocks.Sources.RealExpression Pres_input(y = data.Pres) annotation(
    Placement(transformation(extent = {{76, 18}, {56, 38}})));
  //parasitic inputs
  Modelica.Blocks.Sources.RealExpression parasities_input(y = heliostatsField.W_loss + liftHX.W_loss + liftRC.W_loss + tankHot.W_loss + tankCold.W_loss) annotation(
    Placement(transformation(extent = {{-13, -10}, {13, 10}}, rotation = -90, origin = {109, 60})));
  // Or block for defocusing
  Modelica.Blocks.Logical.Or or1 annotation(
    Placement(transformation(extent = {{-102, 4}, {-94, 12}})));
  //Sun
  SolarTherm.Models.Sources.SolarModel.Sun sun(lon = data.lon, lat = data.lat, t_zone = data.t_zone, year = data.year, redeclare function solarPosition = Models.Sources.SolarFunctions.PSA_Algorithm) annotation(
    Placement(transformation(extent = {{-82, 60}, {-62, 80}})));
  // Solar field
  SolarTherm.Models.CSP.CRS.HeliostatsField.HeliostatsField heliostatsField(n_h = n_helios, lon = data.lon, lat = data.lat, ele_min(displayUnit = "deg") = ele_min, use_wind = use_wind, Wspd_max = Wspd_max, he_av = he_av_design, use_on = true, use_defocus = true, A_h = A_helio, nu_defocus = nu_defocus, nu_min = nu_min_sf, Q_design = Q_flow_defocus, nu_start = nu_start, redeclare model Optical = Models.CSP.CRS.HeliostatsField.Optical.Table(angles = angles, file = opt_file)) annotation(
    Placement(transformation(extent = {{-88, 2}, {-56, 36}})));
  // Receiver
  // Hot tank
  SolarTherm.Models.Storage.Tank.Tank tankHot(redeclare package Medium = Medium, D = D_storage, H = H_storage, T_start = T_hot_start, L_start = (1 - split_cold) * 100, alpha = alpha, use_p_top = tnk_use_p_top, enable_losses = tnk_enable_losses, use_L = true, W_max = W_heater_hot, T_set = T_hot_aux_set) annotation(
    Placement(transformation(extent = {{16, 54}, {36, 74}})));
  // Cold tank
  SolarTherm.Models.Storage.Tank.Tank tankCold(redeclare package Medium = Medium, D = D_storage, H = H_storage, T_start = T_cold_start, L_start = split_cold * 100, alpha = alpha, use_p_top = tnk_use_p_top, enable_losses = tnk_enable_losses, use_L = true, W_max = W_heater_cold, T_set = T_cold_aux_set) annotation(
    Placement(transformation(extent = {{64, -28}, {44, -8}})));
  // Receiver lift
  SolarTherm.Models.Fluid.Pumps.LiftSimple liftRC(redeclare package Medium = Medium, cont_m_flow = true, use_input = true, dh = dh_liftRC, CF = 0, eff = eff_lift) annotation(
    Placement(visible = true, transformation(origin = {-1, -27}, extent = {{-19, -19}, {19, 19}}, rotation = 0)));
  // Heat exchanger lift
  SolarTherm.Models.Fluid.Pumps.LiftSimple liftHX(redeclare package Medium = Medium, cont_m_flow = true, use_input = true, dh = dh_liftHX, CF = 0, eff = eff_lift) annotation(
    Placement(visible = true, transformation(origin = {76, 42}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
  // Cold storage tank lift
  SolarTherm.Models.Fluid.Pumps.LiftSimple LiftCold(redeclare package Medium = Medium, cont_m_flow = false, use_input = false, dh = dh_LiftCold, CF = 0, eff = eff_lift) annotation(
    Placement(visible = true, transformation(origin = {106, -34}, extent = {{16, -16}, {-16, 16}}, rotation = 0)));
  // Temperature sensor
  SolarTherm.Models.Fluid.Sensors.Temperature temperature(redeclare package Medium = Medium) annotation(
    Placement(visible = true, transformation(origin = {-6, 68}, extent = {{-10, 10}, {10, -10}}, rotation = 0)));
  // Particle heat exchanger: TODO to be implemented
  //SolarTherm.Models.Fluid.HeatExchangers.SimpleHeatExchanger hx(
  //redeclare package Medium1=Medium,
  //redeclare package Medium2=Medium,
  //A=A_hx,
  //U=U_hx,
  //dT_approach=dT_approach_hx) annotation(
  //Placement(transformation(extent = {{-20, 8}, {-54, 99}})));
  // PowerBlockControl
  SolarTherm.Models.Control.PowerBlockControl controlHot(m_flow_on = m_flow_blk, L_on = hot_tnk_empty_ub, L_off = hot_tnk_empty_lb, L_df_on = hot_tnk_full_ub, L_df_off = hot_tnk_full_lb) annotation(
    Placement(transformation(extent = {{48, 72}, {60, 58}})));
  // ReceiverControl
  // Power block
  SolarTherm.Models.PowerBlocks.sCO2Cycle.DirectDesign.recompPB powerBlock(redeclare package MedRec = Medium, P_gro = P_gross, T_HTF_in_des = T_in_ref_blk, T_amb_des = blk_T_amb_des, T_low = T_comp_in, external_parasities = false, nu_min = nu_min_blk, N_exch = N_exch_parameter "PG", N_LTR = N_LTR_parameter) annotation(
    Placement(transformation(extent = {{88, 4}, {124, 42}})));
  // Price
  SolarTherm.Models.Analysis.Market market(redeclare model Price = Models.Analysis.EnergyPrice.Constant) annotation(
    Placement(visible = true, transformation(extent = {{128, 12}, {148, 32}}, rotation = 0)));
  // TODO Needs to be configured in instantiation if not const_dispatch. See SimpleResistiveStorage model
  SolarTherm.Models.Sources.Schedule.Scheduler sch if not const_dispatch;
  // Variables:
  SI.Power P_elec "Output power of power block";
  SI.Energy E_elec(start = 0, fixed = true, displayUnit = "MW.h") "Generate electricity";
  FI.Money R_spot(start = 0, fixed = true) "Spot market revenue";
  SolarTherm.Models.Control.SimpleReceiverControl simpleReceiverControl(T_ref = T_hot_set, m_flow_min = m_flow_rec_min, m_flow_max = m_flow_rec_max, y_start = m_flow_rec_start, L_df_on = cold_tnk_defocus_lb, L_df_off = cold_tnk_defocus_ub, L_off = cold_tnk_crit_lb, L_on = cold_tnk_crit_ub, Ti = Ti, Kp = Kp, eta_rec_th_des = eta_rec_th_des) annotation(
    Placement(visible = true, transformation(origin = {22, 0}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
  // Analytics PG
  SI.Energy E_resource(start = 0);
  SI.Energy E_helio_incident(start = 0);
  SI.Energy E_helio_raw(start = 0);
  SI.Energy E_helio_net(start = 0);
  SI.Energy E_recv_incident(start = 0);
  SI.Energy E_recv_net(start = 0);
  SI.Energy E_pb_input(start = 0);
  SI.Energy E_pb_gross(start = 0);
  SI.Energy E_pb_net(start = 0);
  Real eta_curtail_off(start = 0);
  Real eta_optical(start = 0);
  Real eta_he_av(start = 0);
  Real eta_curtail_defocus(start = 0);
  Real eta_recv_abs(start = 0);
  Real eta_recv_thermal(start = 0);
  Real eta_storage(start = 0);
  Real eta_pb_gross(start = 0);
  Real eta_pb_net(start = 0);
  Real eta_solartoelec(start = 0);
  SolarTherm.Models.CSP.CRS.Receivers.ParticleReceiver1D_v11 particleReceiver1D_v11(H_drop_design = H_rcv, N = n_H_rcv, fixed_cp = false, fixed_geometry = true, test_mode = false, with_isothermal_backwall = false, with_uniform_curtain_props = false, with_wall_conduction = true) annotation(
    Placement(visible = true, transformation(origin = {-28, 32}, extent = {{-22, -22}, {22, 22}}, rotation = 0)));
  SolarTherm.Models.CSP.CRS.Receivers.ParticleReceiver1DCalculator particleReceiver1DCalculator(P_gross_design = P_gross, eff_block_design = eff_blk, SolarMultiple = SM, T_out_design = T_in_ref_blk, T_in_design = T_in_rec, T_amb_design = T_amb_des, CR = CR, dni_des = dni_des) annotation(
    Placement(visible = true, transformation(origin = {148, 130}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
algorithm
  if time > 31449600 then
    eta_curtail_off := E_helio_incident / E_resource;
    eta_optical := E_helio_raw / (E_helio_incident * he_av_design);
    eta_he_av := he_av_design;
    eta_curtail_defocus := E_helio_net / E_helio_raw;
    eta_recv_abs := E_recv_incident / E_helio_net;
    eta_recv_thermal := E_recv_net / E_recv_incident;
    eta_storage := E_pb_input / E_recv_net;
    eta_pb_gross := E_pb_gross / E_pb_input;
    eta_pb_net := E_pb_net / E_pb_input;
    eta_solartoelec := E_pb_net / E_resource;
  end if;
initial equation
  A_rcv = particleReceiver1DCalculator.particleReceiver1D_v11.H_drop ^ 2;
  rec_fr = 1 - particleReceiver1DCalculator.particleReceiver1D_v11.eta_rec;
  m_flow_fac = particleReceiver1DCalculator.particleReceiver1D_v11.mdot;
  if fixed_field then
    P_gross = Q_flow_des * eff_cyc;
  else
    R_des = if match_sam then SM * Q_flow_des * (1 + rec_fr) else SM * Q_flow_des / (1 - rec_fr);
  end if;
  T_cold_set = powerBlock.exchanger.T_HTF_des[1];
  T_cold_set = T_out_ref_blk;
  C_block = powerBlock.C_PB;
  C_cap_total = C_field + C_site + C_receiver + C_storage + C_block + C_bop;
  C_cap = (C_field + C_site + C_receiver + C_storage + C_block + C_bop) * (1 + r_contg) * (1 + r_indirect) * (1 + r_cons) + C_land;
equation
  der(E_resource) = max(sun.dni * A_field, 0.0);
  der(E_helio_incident) = if heliostatsField.on_internal then heliostatsField.n_h * heliostatsField.A_h * max(0.0, heliostatsField.solar.dni) else 0.0;
  der(E_helio_raw) = heliostatsField.Q_raw;
  der(E_helio_net) = heliostatsField.Q_net;
  der(E_recv_incident) = particleReceiver1D_v11.heat.Q_flow;
  der(E_recv_net) = particleReceiver1D_v11.Qdot_rec;
  if powerBlock.exchanger.m_sup == true then
    der(E_pb_input) = powerBlock.exchanger.Q_HX;
    der(E_pb_gross) = -powerBlock.turbine.W_turb;
  else
    der(E_pb_input) = 0;
    der(E_pb_gross) = 0;
  end if;
  der(E_pb_net) = powerBlock.W_net;
//Connections from data
  connect(DNI_input.y, sun.dni) annotation(
    Line(points = {{-119, 70}, {-102, 70}, {-102, 69.8}, {-82.6, 69.8}}, color = {0, 0, 127}, pattern = LinePattern.Dot));
  connect(Wspd_input.y, heliostatsField.Wspd) annotation(
    Line(points = {{-112.7, 30}, {-100, 30}, {-100, 29.54}, {-87.68, 29.54}}, color = {0, 0, 127}, pattern = LinePattern.Dot));
  connect(Pres_input.y, tankCold.p_top) annotation(
    Line(points = {{55, 28}, {49.5, 28}, {49.5, 20}, {49.5, -8.3}}, color = {0, 0, 127}, pattern = LinePattern.Dot));
  connect(Pres_input.y, tankHot.p_top) annotation(
    Line(points = {{55, 28}, {46, 28}, {8, 28}, {8, 78}, {30.5, 78}, {30.5, 73.7}}, color = {0, 0, 127}, pattern = LinePattern.Dot));
  connect(Tamb_input.y, powerBlock.T_amb) annotation(
    Line(points = {{119, 80}, {102.4, 80}, {102.4, 34.4}}, color = {0, 0, 127}, pattern = LinePattern.Dot));
  connect(Tamb_input.y, tankHot.T_amb) annotation(
    Line(points = {{119, 80}, {68, 80}, {21.9, 80}, {21.9, 73.7}}, color = {0, 0, 127}, pattern = LinePattern.Dot));
  connect(tankCold.T_amb, Tamb_input.y) annotation(
    Line(points = {{58.1, -8.3}, {58.1, 20}, {90, 20}, {92, 20}, {92, 42}, {102.4, 42}, {102.4, 34.4}}, color = {0, 0, 127}, pattern = LinePattern.Dot));
// Fluid connections
  connect(liftRC.fluid_a, tankCold.fluid_b) annotation(
    Line(points = {{5, -25}, {44, -25}}, color = {0, 127, 255}));
  connect(temperature.fluid_b, tankHot.fluid_a) annotation(
    Line(points = {{4, 68}, {9, 68}, {9, 69}, {16, 69}}, color = {0, 127, 255}));
  connect(tankHot.fluid_b, liftHX.fluid_a) annotation(
    Line(points = {{36, 57}, {36, 52}, {36, 44}, {48, 44}, {48, 43.88}, {66, 43.88}}, color = {0, 127, 255}));
  connect(liftHX.fluid_b, powerBlock.fluid_a) annotation(
    Line(points = {{78, 44}, {86, 44}, {86, 29.46}, {98.08, 29.46}}, color = {0, 127, 255}));
  connect(powerBlock.fluid_b, LiftCold.fluid_a) annotation(
    Line(points = {{95.56, 14.64}, {78, 14.64}, {78, -32}, {101, -32}}, color = {0, 127, 255}));
  connect(LiftCold.fluid_b, tankCold.fluid_a) annotation(
    Line(points = {{112, -32}, {112, -13}, {64, -13}}, color = {0, 127, 255}));
//connect(liftHX.fluid_b, hx.port_a_in) annotation(
//Line(points = {{78, 44}, {86, 44}, {86, 29.46}, {98.08, 29.46}}, color = {0, 127, 255}));
//connect(hx.port_a_out, LiftCold.fluid_a) annotation(
//Line(points = {{95.56, 14.64}, {78, 14.64}, {78, -13}, {64, -13}}, color = {0, 127, 255}));
//connect(hx.port_b_out, powerBlock.fluid_a) annotation(
//Line(points = {{95.56, 14.64}, {78, 14.64}, {78, -13}, {64, -13}}, color = {0, 127, 255}));
//connect(powerBlock.fluid_b, hx.port_b_in) annotation(
//Line(points = {{95.56, 14.64}, {78, 14.64}, {78, -13}, {64, -13}}, color = {0, 127, 255}));
// controlCold connections
// controlHot connections
  connect(tankHot.L, controlHot.L_mea) annotation(
    Line(points = {{36.2, 68.4}, {40, 68.4}, {40, 68.5}, {47.52, 68.5}}, color = {0, 0, 127}));
  connect(controlHot.m_flow, liftHX.m_flow) annotation(
    Line(points = {{60.72, 65}, {72, 65}, {72, 49.16}}, color = {0, 0, 127}));
  connect(controlHot.defocus, or1.u1) annotation(
    Line(points = {{54, 72.98}, {54, 72.98}, {54, 86}, {-106, 86}, {-106, 8}, {-102.8, 8}}, color = {255, 0, 255}, pattern = LinePattern.Dash));
//Solar field connections i.e. solar.heat port and control
  connect(sun.solar, heliostatsField.solar) annotation(
    Line(points = {{-72, 60}, {-72, 36}}, color = {255, 128, 0}));
  connect(or1.y, heliostatsField.defocus) annotation(
    Line(points = {{-93.6, 8}, {-92, 8}, {-92, 8.8}, {-87.68, 8.8}}, color = {255, 0, 255}, pattern = LinePattern.Dash));
//PowerBlock connections
  connect(parasities_input.y, powerBlock.parasities) annotation(
    Line(points = {{109, 45.7}, {109, 40.85}, {109.6, 40.85}, {109.6, 34.4}}, color = {0, 0, 127}, pattern = LinePattern.Dot));
  connect(powerBlock.W_net, market.W_net) annotation(
    Line(points = {{115.18, 22.05}, {119.59, 22.05}, {119.59, 22}, {128, 22}}, color = {0, 0, 127}));
  P_elec = powerBlock.W_net;
  der(E_elec) = P_elec;
  R_spot = market.profit;
//connect (particleReceiver1D_v11.eta_rec_receiver, simpleReceiverControl.idealMassflowBlockCalculation.eta_rec);
  connect(liftRC.m_flow, controlHot.m_flow_in) annotation(
    Line(points = {{2, -14}, {2, -14}, {2, 42}, {46, 42}, {46, 62}, {48, 62}}, color = {0, 0, 127}));
  connect(heliostatsField.Q_incident, simpleReceiverControl.Q_in) annotation(
    Line(points = {{-54, 20}, {24, 20}, {24, 10}, {24, 10}}, color = {0, 0, 127}));
  connect(tankCold.L, simpleReceiverControl.L_mea) annotation(
    Line(points = {{44, -14}, {42, -14}, {42, 0}, {32, 0}, {32, 0}}, color = {0, 0, 127}));
  connect(tankCold.T_mea, simpleReceiverControl.T_mea) annotation(
    Line(points = {{42, -18}, {40, -18}, {40, 6}, {34, 6}, {34, 6}}, color = {0, 0, 127}));
  connect(simpleReceiverControl.defocus, or1.u2) annotation(
    Line(points = {{22, -12}, {22, -12}, {22, -70}, {-104, -70}, {-104, 4}, {-102, 4}}, color = {255, 0, 255}));
  connect(simpleReceiverControl.m_flow, liftRC.m_flow) annotation(
    Line(points = {{10, 0}, {2, 0}, {2, -14}, {2, -14}}, color = {0, 0, 127}));
  connect(heliostatsField.on, simpleReceiverControl.sf_on) annotation(
    Line(points = {{-72, 2}, {-72, 2}, {-72, -40}, {34, -40}, {34, -6}, {34, -6}}, color = {255, 0, 255}));
  connect(temperature.T, simpleReceiverControl.T_out_receiver) annotation(
    Line(points = {{-6, 58}, {-6, 58}, {-6, 26}, {22, 26}, {22, 12}, {22, 12}}, color = {0, 0, 127}));
  connect(Tamb_input.y, particleReceiver1D_v11.Tamb) annotation(
    Line(points = {{120, 80}, {-28, 80}, {-28, 50}, {-28, 50}}, color = {0, 0, 127}));
  connect(temperature.fluid_a, particleReceiver1D_v11.fluid_b) annotation(
    Line(points = {{-16, 68}, {-16, 68}, {-16, 44}, {-20, 44}, {-20, 42}}, color = {0, 127, 255}));
  connect(heliostatsField.heat, particleReceiver1D_v11.heat) annotation(
    Line(points = {{-56, 28}, {-50, 28}, {-50, 38}, {-50, 38}}, color = {191, 0, 0}));
  connect(heliostatsField.on, particleReceiver1D_v11.on) annotation(
    Line(points = {{-72, 2}, {-32, 2}, {-32, 12}, {-32, 12}}, color = {255, 0, 255}));
  connect(liftRC.fluid_b, particleReceiver1D_v11.fluid_a) annotation(
    Line(points = {{-8, -26}, {-24, -26}, {-24, 12}, {-24, 12}}, color = {0, 127, 255}));
  annotation(
    Diagram(coordinateSystem(extent = {{-140, -120}, {160, 140}}, initialScale = 0.1), graphics = {Text(lineColor = {217, 67, 180}, extent = {{4, 92}, {40, 90}}, textString = "defocus strategy", fontSize = 9), Text(lineColor = {217, 67, 180}, extent = {{-50, -40}, {-14, -40}}, textString = "on/off strategy", fontSize = 9), Text(origin = {4, 30}, extent = {{-52, 8}, {-4, -12}}, textString = "Receiver", fontSize = 6, fontName = "CMU Serif"), Text(origin = {12, 4}, extent = {{-110, 4}, {-62, -16}}, textString = "Heliostats Field", fontSize = 6, fontName = "CMU Serif"), Text(origin = {4, -8}, extent = {{-80, 86}, {-32, 66}}, textString = "Sun", fontSize = 6, fontName = "CMU Serif"), Text(origin = {-4, 2}, extent = {{0, 58}, {48, 38}}, textString = "Hot Tank", fontSize = 6, fontName = "CMU Serif"), Text(extent = {{30, -24}, {78, -44}}, textString = "Cold Tank", fontSize = 6, fontName = "CMU Serif"), Text(origin = {4, -2}, extent = {{80, 12}, {128, -8}}, textString = "Power Block", fontSize = 6, fontName = "CMU Serif"), Text(origin = {6, 0}, extent = {{112, 16}, {160, -4}}, textString = "Market", fontSize = 6, fontName = "CMU Serif"), Text(origin = {2, 4}, extent = {{-6, 20}, {42, 0}}, textString = "Receiver Control", fontSize = 6, fontName = "CMU Serif"), Text(origin = {2, 32}, extent = {{30, 62}, {78, 42}}, textString = "Power Block Control", fontSize = 6, fontName = "CMU Serif"), Text(origin = {-6, -26}, extent = {{-146, -26}, {-98, -46}}, textString = "Data Source", fontSize = 7, fontName = "CMU Serif"), Text(origin = {0, -44}, extent = {{-10, 8}, {10, -8}}, textString = "LiftRC", fontSize = 6, fontName = "CMU Serif"), Text(origin = {80, -8}, extent = {{-14, 8}, {14, -8}}, textString = "LiftCold", fontSize = 6, fontName = "CMU Serif"), Text(origin = {85, 59}, extent = {{-19, 11}, {19, -11}}, textString = "LiftHX", fontSize = 6, fontName = "CMU Serif")}),
    Icon(coordinateSystem(extent = {{-140, -120}, {160, 140}})),
    experiment(StopTime = 3.1536e+07, StartTime = 0, Tolerance = 0.001, Interval = 1800),
    __Dymola_experimentSetupOutput,
    Documentation(revisions = "<html>
	<ul>
	<li> A. Shirazi and A. Fontalvo Lascano (June 2019) :<br>Released first version. </li>
	<li> Philipe Gunawan Gan (Jan 2020) :<br>Released PhysicalParticleCO21D (with 1D particle receiver). </li>
	</ul>

	</html>"),
    __OpenModelica_simulationFlags(lv = "LOG_STATS", outputFormat = "mat", s = "dassl"));
end PhysicalParticleCO21D_v11;