within SolarTherm.Examples;
package SolarTower 
	extends Modelica.Icons.ExamplesPackage;
end SolarTower;
